# Overhead Service

## Items to consider

The maximum length of the service wire from the ComEd pole to the point of attachment on your residence is 150 feet depending on the size of the service to be installed.

See [Service Clearances](08-service-clearances.md) for clearance requirements. For details on rooftop deck installations refer to the rooftop deck sections in [Overhead Service Details](07-overhead-service-details.md).

Your service wire head or attachment must be no more than 25' above the ground and be positioned so that it may be reached safely from a ladder on solid ground.

![Overhead service diagram](../images/_page_4_Picture_12.jpeg)

## **Overhead Service**

![Overhead service installation diagram](../images/_page_5_Picture_1.jpeg)

![Overhead service entrance equipment diagram](../images/_page_5_Picture_2.jpeg)

## **Glossary of Terms Electric Service Entrance Equipment**

- **1 Overhead service wire** the wire from the pole that attaches to the house
- **2 Service wire attachment** a metal plate, bolt or insulator service wire holder, aka "house knob", that supports the service wire to the building
- **3 Service head** a weather-tight fitting attached to the end of the service run to prevent water from entering the pipe
- **4 Service run** also referred to as service riser the wires installed between the service head and the meter fitting
- **5 Meter** a device that measures the amount of electricity used by a customer
- **6 Meter fitting** CECHA approved housing for meter
- **7 Service entrance** the wires installed between the meter fitting connection device and the disconnecting means\*
- **8 Disconnecting means** the main breaker, fuse box or breaker panel inside your home\*
- **9 Water pipe ground** a safety connection to provide an electrical path to ground\*
- **10 Driven ground** a safety connection to provide an electrical path to earth\* please consult with local codes on grounding requirements.

Please visit **[ComEd.com/ApprovedDevices](http://ComEd.com/ApprovedDevices)**

### **Note:**

*For clearances see [Service Clearances](08-service-clearances.md). For grounding reference see [Grounding](13-grounding.md). \*Check local codes for requirements.*
