# SCADA & AMI METERING

## NOTES

### APPLICATION

THIS STANDARD DESCRIBES THE REQUIREMENTS FOR THE INSTALLATION OF SCADA METERING FOR LARGE INDUSTRIAL CUSTOMERS THAT NEED DATA SENT TO PJM OR DATA SENT TO ComEd BULK POWER OPERATIONS.

### INFORMATION

1. CUSTOMER TO FURNISH, INSTALL, OWN AND MAINTAIN THE FOLLOWING EQUIPMENT: (SEE FIGURES 1 THROUGH 3)
    - A - CECHA (ComEd CHICAGO HOUSING AUTHORITY) APPROVED METER FITTING (FORM 5S, FORM 6S, OR FORM 9S) OR DUAL METER ENCLOSURE.
    - B - NEMA 3R DEMARCATION COMMUNICATION BOX (MINIMUM REQUIREMENTS TO BE NO LESS THAN 18" X 18" X 6").
    - C - 2" CONDUIT AND FITTINGS FROM METER FITTING TO DEMARCATION COMMUNICATION BOX.
    - D - 120VAC AUX POWER INSTALLED IN THE DEMARCATION COMMUNICATION BOX OR DUAL METER ENCLOSURE.
    - E - STRONG CELLULAR LTE (VERIZON, 4G MINIMUM) COVERAGE (SIGNAL STRENGTH OF -95dBm OR BETTER) MUST BE PRESENT AT METER FITTING.
2. ComEd TO FURNISH, INSTALL, OWN AND MAINTAIN THE FOLLOWING EQUIPMENT: (SEE FIGURES 1 THROUGH 3)
    - F - SCADA BREAKOUT BLOCK.
    - G - SCADA METER.
    - H - AMI METER.
    - J - SCADA COMMUNICATION CABLE.
3. CUSTOMER TO CONTACT ComEd's RELAY AND PROTECTION ENGINEERING (T&S) DEPARTMENT FOR EQUIPMENT REQUIREMENTS NECESSARY FOR DATA COLLECTION.
4. REFER TO STANDARD C9110 FOR METER MOUNTING AND FRONTAL, SIDE & SWINGING DOOR CLEARANCES.

### FIGURE 1: AMI METER ADJACENT TO SCADA METER WITH EMBEDDED CELL MODEM & SERIAL COMMUNICATIONS

![Figure 1 — SCADA and AMI metering installation with breakout block](../images/_page_115_Figure_2.jpeg)

### FIGURE 2: AMI METER ADJACENT TO SCADA METER WITH EMBEDDED CELL MODEM & IP ETHERNET

![Figure 2 — SCADA and AMI metering installation detail](../images/_page_116_Figure_0.jpeg)

### DETAIL-1 BREAKOUT BLOCK PIN DESIGNATION

![SCADA breakout block pin designation detail](../images/_page_117_Figure_1.jpeg)

| PIN | KYZ OUTPUT |
|-----|------------|
| 1   | Y1         |
| 2   | K1 RELAY 1 |
| 14  | Z1         |
| 15  | Y2         |
| 3   | K2 RELAY 2 |
| 16  | Z2         |
| 17  | Y3         |
| 4   | K3 RELAY 3 |
| 18  | Z3         |
| 19  | Y4         |
| 5   | K4 RELAY 4 |
| 6   | Z4         |
|     |            |

| PIN | OUTPUT                             |
|-----|------------------------------------|
| 24  | TIP LINE (T0) FOR MODEM            |
| 12  | RING LINE (R0) FOR MODEM           |
| 13  | REGISTER RS232 RX                  |
| 25  | REGISTER RS232 TX                  |
| 10  | SCADA RS232/RS485 RX (B/-)\*       |
| 23  | SCADA RS232/RS485 TX (A/+)\*       |
| 11  | RS232 GROUND\*                     |
| 21  | DEM. THRESHOLD / CONTROL OUTPUT #3 |
| 9   | CAP BANK LAG / CONTROL OUTPUT #4   |
| 22  | CAP BANK LEAD / CONTROL OUTPUT #5  |
| 20  | EOI / CONTROL OUTPUT #1            |
| 8   | HARMONIC ALARM / CONTROL OUTPUT #2 |
| 7   | COMMON FOR 21, 9, 22, 20, 8        |

\*UTILIZED FOR ComEd SCADA

### FIGURE 3: AMI METER & SCADA METER IN DUAL ENCLOSURE WITH IP ETHERNET

![SCADA and AMI metering wiring diagram, continued](../images/_page_118_Figure_0.jpeg)

### DETAIL-3 (AMI METER & SCADA METER CONNECTIONS) AND DETAIL-4 (AC OUTLET)

![SCADA and AMI metering installation overview](../images/_page_119_Figure_0.jpeg)
